==========================================================================
  twin_der4_bess
==========================================================================
  window            2024-01-01 to 2024-01-30  (2880 steps of 15 min)
  corridor          twin conductor, 2x, static 1600 A, 33.7 km
  generation        4/4 plants, 330 MW | control droop | storage on
  rating method     mode 0 (static)

  CONVERGENCE
    power flow            100.00 %  (0 steps failed)
    control loop          100.00 %
    max reactive error      0.50 MVAr
    curtailment retries   0

  LINE RATING
    mean operative          1600 A (+0.0 % against static)
    corridor loading      mean  50.4 %, p95  85.9 %
    hours over rating        0.0
    hours over 80 C design     0.0

  ENERGY
    available               119139.5 MWh
    delivered               119139.5 MWh (capacity factor 0.501)
    curtailed                    0.0 MWh (0.00 % of available)
    network losses            3082.6 MWh

  CONSTRAINTS AFTER CONTROL
    peak export            230.9 MW (cap 250 MW, 0.0 h above)
    hours voltage high       0.0
    hours voltage low        0.0
    hours reactive out     423.0 (window +/-33.0 MVAr)

  CONTROL ACTIVITY
    tap operations          1724
    reactor operations       236

  STORAGE
    discharged                3890.1 MWh (64.8 equivalent cycles)
    charged                   4432.5 MWh
    delivery shortfall           0.0 MWh (0 steps clamped by export headroom)
    hours reserve short    153.8
    mean state of charge    56.2 %

  runtime 940 s
==========================================================================